{
  "_comment": "Climatización de sala eléctrica. Fuente: memoria de cálculo P268-4400263843-PE008A-DOC-0014 (201820-03300SEL001-0355-003), que viene dentro del dossier QA-DOC-0059 del proyecto Rajo Inca — PRECISIÓN S.A. para CODELCO División Salvador. Tablas 4.2.2 (altura), 4.5.1 (disipación), 7.1/7.2 (ganancia) y 8.1/8.2 (requerimiento). La tabla de capacidades es del catálogo BARD 10EER MEGA-TEC, formulario S3565-0221, anexado a esa misma memoria. Los valores de disipación se transcribieron leyendo la tabla renderizada, no del texto extraído: la fila 2-3 (VDF de MT y su transformador) usa una celda combinada que la extracción de texto reordena y hace parecer que el VDF de MT no disipa nada.",

  "salaReferencia": {
    "tag": "03300-SEL-001",
    "altoM": 3.5,
    "frenteM": 4.56,
    "profundidadM": 36.56,
    "areaMurosM2": 287.84,
    "areaTechoM2": 166.7136,
    "areaPisoM2": 166.7136,
    "uMuroTechoKcalHM2C": 0.398676,
    "uPisoKcalHM2C": 0.393402,
    "altitudMsnm": 2400,
    "extVeranoC": 40,
    "extInviernoMaxC": 23.9,
    "intVeranoC": 28,
    "intInviernoC": 15,
    "intPromedioC": 21.5,
    "intInviernoEnvolventeC": 20.2,
    "hrInteriorPct": 20,
    "personas": 4,
    "cablesW": 2000,
    "iluminacionKcalH": 949.44,
    "radiacionVeranoKcalH": 703.35,
    "caudalPresurizacionM3H": 5000,
    "densidadAireKgM3": 0.79,
    "cpAireKcalKgC": 0.24,
    "presurizacionDeltaTC": 2,
    "disipacionEquiposW": 221079,
    "totalSensibleInviernoKcalH": 195742,
    "totalSensibleVeranoKcalH": 200098,
    "unidadesInvierno": 8,
    "unidadesVerano": 9,
    "modeloHvac": "W150A",
    "_nota": "La memoria arrastra dos inconsistencias propias. (1) La tabla 7.1 cierra el invierno en 195.742 kcal/h y la 8.1 vuelve a partir de 194.882; se guarda el de la 7.1, que es el que reproduce la suma de sus propios aportes. (2) La tabla 7.1 calcula la envolvente de invierno con Δt = 3,7 °C, que contra la exterior de 23,9 °C implica una interior de 20,2 °C, y no los 21,5 °C que declara su propio resumen; se guarda 20,2 porque es el valor que reproduce los términos publicados. Ninguna de las dos cambia el resultado — invierno pide 8 unidades por cualquier camino. En invierno el término de radiación solar es 0."
  },

  "_comentarioFactores": "El factor de crecimiento de 5 % lo enuncia el §5.3 de la memoria, pero la planilla de las tablas 7.1 y 7.2 lo dejó en 1 y no lo aplicó. Acá se toma 1,05 por defecto, que es la metodología escrita; el caso de referencia se reproduce pasando 1 explícitamente. El factor kcal→BTU es el exacto (1 kcal = 3,96832 BTU): el texto de la memoria dice 3,966 y sus tablas 8.1/8.2 usan 3,97, una diferencia de 0,04 % que no cambia ninguna conclusión.",
  "factorCrecimiento": 1.05,
  "personaKcalH": 45,
  "kcalPorWh": 0.8598,
  "btuPorKcal": 3.96832,

  "_comentarioAltura": "Tabla 4.2.2, derrateo de la densidad del aire por altura geográfica. Es el factor que castiga la capacidad del equipo, no la ganancia del recinto.",
  "factoresAltura": [
    { "msnm": 1000, "factor": 1.0 },
    { "msnm": 1200, "factor": 0.98 },
    { "msnm": 1500, "factor": 0.95 },
    { "msnm": 1800, "factor": 0.92 },
    { "msnm": 2000, "factor": 0.91 },
    { "msnm": 2100, "factor": 0.89 },
    { "msnm": 2400, "factor": 0.86 },
    { "msnm": 2700, "factor": 0.83 },
    { "msnm": 3000, "factor": 0.8 },
    { "msnm": 3600, "factor": 0.75 },
    { "msnm": 4000, "factor": 0.72 },
    { "msnm": 4300, "factor": 0.7 },
    { "msnm": 4900, "factor": 0.65 },
    { "msnm": 5500, "factor": 0.61 },
    { "msnm": 6000, "factor": 0.56 }
  ],

  "_comentarioDisipacion": "Tabla 4.5.1 completa, 57 ítems. Suma exacta 221.079 W. Los ítems en 0 W (extintores, presurizadores, los propios HVAC, gabinete de rescate) están en el listado pero no aportan calor al recinto. Los VDF marcados standby aportan 0: la redundancia eléctrica no es carga térmica.",
  "disipacionEquipos": [
    { "tag": "03300-SWG-001", "descripcion": "Switchgear tipo AIS 12,5 kV 50 Hz 25 kA", "tipo": "switchgear", "w": 3000 },
    { "tag": "03320-TMT-005 + 03320-VDF-005", "descripcion": "Variador de frecuencia 2000 HP 3,6 kV con su transformador", "tipo": "vdfMt", "w": 57000 },
    { "tag": "03300-CDC-001", "descripcion": "Centro de distribución de cargas BT 0,4 kV 100 kA", "tipo": "cdc", "w": 1200 },
    { "tag": "03300-CDC-002", "descripcion": "Centro de distribución de cargas BT 0,4 kV 100 kA", "tipo": "cdc", "w": 1600 },
    { "tag": "03330-CCM-001", "descripcion": "Centro de control de motores BT 0,4 kV 100 kA", "tipo": "ccm", "w": 2226 },
    { "tag": "03330-CCM-002", "descripcion": "Centro de control de motores BT 0,4 kV 100 kA", "tipo": "ccm", "w": 1392 },
    { "tag": "03330-CCM-003", "descripcion": "Centro de control de motores BT 0,4 kV 100 kA", "tipo": "ccm", "w": 4446 },
    { "tag": "03320-CCM-002", "descripcion": "Centro de control de motores BT 0,4 kV 100 kA", "tipo": "ccm", "w": 5619 },
    { "tag": "03320-VDF-001", "descripcion": "Variador de frecuencia 0,4 kV 400 HP", "tipo": "vdfBt", "hp": 400, "w": 26835 },
    { "tag": "03320-VDF-002", "descripcion": "Variador de frecuencia 0,4 kV 400 HP (standby)", "tipo": "vdfBt", "hp": 400, "standby": true, "w": 0 },
    { "tag": "03320-VDF-003", "descripcion": "Variador de frecuencia 0,4 kV 350 HP", "tipo": "vdfBt", "hp": 350, "w": 12689 },
    { "tag": "03320-VDF-004", "descripcion": "Variador de frecuencia 0,4 kV 350 HP (standby)", "tipo": "vdfBt", "hp": 350, "standby": true, "w": 0 },
    { "tag": "03330-VDF-001", "descripcion": "Variador de frecuencia 0,4 kV 200 HP", "tipo": "vdfBt", "hp": 200, "w": 8699 },
    { "tag": "03330-VDF-002", "descripcion": "Variador de frecuencia 0,4 kV 200 HP (standby)", "tipo": "vdfBt", "hp": 200, "standby": true, "w": 0 },
    { "tag": "03330-VDF-003", "descripcion": "Variador de frecuencia 0,4 kV 250 HP", "tipo": "vdfBt", "hp": 250, "w": 10634 },
    { "tag": "03330-VDF-004", "descripcion": "Variador de frecuencia 0,4 kV 250 HP (standby)", "tipo": "vdfBt", "hp": 250, "standby": true, "w": 0 },
    { "tag": "03330-VDF-005", "descripcion": "Variador de frecuencia 0,4 kV 400 HP", "tipo": "vdfBt", "hp": 400, "w": 26835 },
    { "tag": "03330-VDF-006", "descripcion": "Variador de frecuencia 0,4 kV 400 HP", "tipo": "vdfBt", "hp": 400, "w": 26835 },
    { "tag": "03320-TBT-003", "descripcion": "Transformador seco de alumbrado 50 kVA", "tipo": "trafoSeco", "kva": 50, "w": 2000 },
    { "tag": "03320-TBT-004", "descripcion": "Transformador seco de fuerza 100 kVA", "tipo": "trafoSeco", "kva": 100, "w": 4000 },
    { "tag": "03320-TBT-005", "descripcion": "Transformador seco de servicios auxiliares 250 kVA", "tipo": "trafoSeco", "kva": 250, "w": 10000 },
    { "tag": "03320-UPS-001", "descripcion": "UPS con transformador 15 kVA 400/120 V", "tipo": "ups", "kva": 15, "w": 1500 },
    { "tag": "03300-CBT-001", "descripcion": "Cargador de baterías", "tipo": "cargador", "w": 1350 },
    { "tag": "03300-BAT-001", "descripcion": "Banco de baterías", "tipo": "baterias", "w": 500 },
    { "tag": "03300-TDD-001", "descripcion": "Tablero de distribución VCC 125 Vdc", "tipo": "tablero", "w": 400 },
    { "tag": "03320-TDA-001", "descripcion": "Tablero de alumbrado 400/400-231 V", "tipo": "tablero", "w": 400 },
    { "tag": "03320-TDF-001", "descripcion": "Tablero de fuerza 400/400-231 V", "tipo": "tablero", "w": 400 },
    { "tag": "03320-TDF-002", "descripcion": "Tablero de servicios auxiliares 400/400-231 V", "tipo": "tablero", "w": 450 },
    { "tag": "03300-RES-001", "descripcion": "Gabinete de rescate", "tipo": "gabinete", "w": 0 },
    { "tag": "03330-FTE-141", "descripcion": "Gabinete de control", "tipo": "gabinete", "w": 400 },
    { "tag": "03330-GSM-02190", "descripcion": "Gabinete RISC/RAG", "tipo": "gabinete", "w": 400 },
    { "tag": "06340-FACP-501", "descripcion": "Panel de incendio", "tipo": "gabinete", "w": 50 },
    { "tag": "03330-TDI-501", "descripcion": "Tablero de distribución instrumentación 120 Vac", "tipo": "tablero", "w": 300 },
    { "tag": "03300-NOV-001", "descripcion": "Cilindro agente extintor Novec-1230", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EXT-001", "descripcion": "Extintor manual CO2 clase BC 5 kg", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EXT-002", "descripcion": "Extintor manual CO2 clase BC 5 kg", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EXT-003", "descripcion": "Extintor manual CO2 clase BC 5 kg", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EXT-004", "descripcion": "Extintor manual CO2 clase BC 5 kg", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EXT-005", "descripcion": "Extintor manual CO2 clase BC 5 kg", "tipo": "extincion", "w": 0 },
    { "tag": "03300-EPZ-001", "descripcion": "Equipo presurizador", "tipo": "presurizador", "w": 0 },
    { "tag": "03300-EPZ-002", "descripcion": "Equipo presurizador", "tipo": "presurizador", "w": 0 },
    { "tag": "03300-AIR-001", "descripcion": "Equipo HVAC tipo mochila 1", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-002", "descripcion": "Equipo HVAC tipo mochila 2", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-003", "descripcion": "Equipo HVAC tipo mochila 3", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-004", "descripcion": "Equipo HVAC tipo mochila 4", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-005", "descripcion": "Equipo HVAC tipo mochila 5", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-006", "descripcion": "Equipo HVAC tipo mochila 6", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-007", "descripcion": "Equipo HVAC tipo mochila 7", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-008", "descripcion": "Equipo HVAC tipo mochila 8", "tipo": "hvac", "w": 0 },
    { "tag": "03300-AIR-009", "descripcion": "Equipo HVAC tipo mochila 9", "tipo": "hvac", "w": 0 },
    { "tag": "03300-PAIR-001", "descripcion": "Panel de control equipos HVAC", "tipo": "gabinete", "w": 50 },
    { "tag": "03300-GES-142", "descripcion": "Gabinete de control", "tipo": "gabinete", "w": 400 },
    { "tag": "03300-GDM-141", "descripcion": "Gabinete marshalling", "tipo": "gabinete", "w": 400 },
    { "tag": "03300-GDM-142", "descripcion": "Gabinete marshalling", "tipo": "gabinete", "w": 400 },
    { "tag": "(por confirmar)", "descripcion": "Variador de frecuencia 0,4 kV 200 HP", "tipo": "vdfBt", "hp": 200, "w": 8669 },
    { "tag": "(por confirmar)", "descripcion": "Variador de frecuencia 0,4 kV 200 HP (standby)", "tipo": "vdfBt", "hp": 200, "standby": true, "w": 0 }
  ],

  "_comentarioHvac": "Catálogo BARD 10EER MEGA-TEC, tabla HIGH SENSIBLE COOLING BTU APPLICATION DATA, etapa 3 (plena carga) y aire de retorno 75/62 °F DB/WB, que es la condición que usó la memoria. Se guarda la capacidad SENSIBLE, no la total: en una sala eléctrica la carga es prácticamente toda sensible y usar la total sobredimensiona. El factor 0,95 lo indica el proveedor para pasar de rendimiento de tabla a capacidad real.",
  "hvac": {
    "serie": "BARD 10EER MEGA-TEC",
    "etapa": "3 (plena carga)",
    "retornoDbWbF": "75/62",
    "factorProveedor": 0.95,
    "tempExteriorF": [75, 80, 85, 90, 95, 100, 105, 110, 115, 120, 125],
    "modelos": [
      {
        "modelo": "W090A",
        "toneladas": 7.5,
        "nominalBtuH": 90000,
        "pesoKg": 539.77,
        "sensibleBtuH": [79800, 79700, 79600, 79500, 79300, 78800, 78200, 77700, 77100, 76600, 76000]
      },
      {
        "modelo": "W120A",
        "toneladas": 10,
        "nominalBtuH": 120000,
        "pesoKg": 539.77,
        "sensibleBtuH": [115000, 113300, 111600, 109900, 108200, 105700, 103200, 100700, 98200, 95800, 93300]
      },
      {
        "modelo": "W150A",
        "toneladas": 12.5,
        "nominalBtuH": 150000,
        "pesoKg": 553.38,
        "sensibleBtuH": [131600, 130300, 128900, 127600, 126200, 123700, 121100, 118600, 116100, 113600, 111000]
      }
    ]
  }
}
